{
 "key": {
  "rated_line_current_A": 4.73,
  "rated_rpm": 1760,
  "power_kW": 2.2,
  "poles": 4,
  "pf": 0.79,
  "efficiency": 0.895,
  "bearing_de": "6206ZZC3",
  "bearing_nde": "6206ZZC3",
  "bpfo_hz": 104.7,
  "bpfi_hz": 159.3,
  "bsf_hz": 67.8,
  "ftf_hz": 11.6,
  "vibration_standard": "ISO 10816-1 Class I (< 15 kW, 강성 지지)",
  "vib_watch": 1.8,
  "vib_act": 4.5,
  "frame": "100L",
  "i2i1_warn": 0.05,
  "i2i1_danger": 0.1,
  "inherent_i2i1": 0.027,
  "i2i1_4turn": 0.073,
  "i2i1_8turn": 0.168,
  "i2i1_12turn": 0.27,
  "i2i1_16turn": 0.363,
  "i2i1_resistive_fault": 0.0065,
  "i_st_fem": 7.43,
  "iec_i_st_max": 7.8,
  "pf_fem": 0.74,
  "z2_uncertainty_pct": 19.6,
  "lsf04_median": 0.0879,
  "lsf04_p95": 0.1005,
  "lsf04_n": 77,
  "reference_baseline": 0.1005,
  "sim_vs_analysis_pass": 88,
  "sim_vs_analysis_total": 89,
  "lut_max_dev_pct": 0.476,
  "recompute_max_dev_pct": 0.0226,
  "delay_4turn_s": 2.99,
  "delay_12turn_s": 2.96,
  "r_fault_phase": {
   "itsc_4turn": 1.1,
   "itsc_8turn": 1.3,
   "itsc_12turn": 1.56,
   "itsc_16turn": 1.88
  },
  "halfload_I1_A": 3.20136,
  "angle180_4turn": 0.0313,
  "baseline_multiple_warn": 0.2011,
  "baseline_multiple_danger": 0.4022,
  "baseline_multiple_detect": {
   "4턴": "SAFE",
   "8턴": "SAFE",
   "12턴": "WARN",
   "16턴": "WARN"
  },
  "generated": "2026-10-21 23:10:00"
 },
 "grades": [
  {
   "item": "정격 성능 (4.73 A · pf 0.79 · η 0.895 · 1760 rpm · 100L · F종/B)",
   "grade": "카탈로그 확정",
   "basis": "M1.yaml source=catalog(현대 SSEN HLP-2.2/4 P2P2TC276 (380 V)); RMxprt v2m2 정합 I 4.670 A·pf 0.791·η 89.6 %"
  },
  {
   "item": "결선 (Y, 상전류 = 선전류)",
   "grade": "현장확인 대기",
   "basis": "M1.yaml connection source=assumed, verify_on_site=True — 380 V 전용형 내부 결선은 카탈로그에 없음. RMxprt·LUT 모델(상전압 219.4 V)과 일치시킴"
  },
  {
   "item": "기동 특성 (잠김 전류·토크비)",
   "grade": "2D FEM(보정) / 카탈로그",
   "basis": "카탈로그 6.5×/2.1× · RMxprt 8.24×/3.09× · FEM+F2 7.43×/2.34× (IEC I_st ≤ 7.8)"
  },
  {
   "item": "등가회로 상수 (R1·R2′·X1·X2′·Xm·Z₂)",
   "grade": "RMxprt 정합 / 2D FEM",
   "basis": "R1 1.24388/1.60973 Ω(20/95 °C), Xm RMxprt 97.6 vs FEM X_total 95.6 Ω, Z₂ 앵커 7.136 vs FEM 5.33/5.97 Ω"
  },
  {
   "item": "ITSC 전류 곡선 (I₂/I₁·I_f·손실 LUT)",
   "grade": "등가회로 (2D FEM 검증, provisional)",
   "basis": "등가회로(RMxprt v2m2+MCCM) + 2D 와전류 검증(단순화 기하, 학생판 lite) · status provisional · FEM 검증 2D-eddy-lite (I_f ±3 %, Xm −3.7 %, locked-rotor IEC 안) · I_f 4턴 MCCM 34.35 vs FEM 35.16 A (+2.4 %)"
  },
  {
   "item": "3D 형상 (하우징·내부)",
   "grade": "카탈로그 + 시각 추정 (Maxwell 체적 ±2 % 검증)",
   "basis": "카탈로그 치수 19+7개(KS 치수표 100L), visual_estimate 23개(핀·엔드쉴드·팬커버·단자함), 내부 체적 vs Maxwell geometry_check ±2 % PASS (확인)"
  },
  {
   "item": "열 모델 (9노드 집중정수)",
   "grade": "가정 (22 kW 보정값 스케일)",
   "basis": "thermal.yaml 22 kW 보정값을 손실비·치수비로 스케일 — 실측 온도 없음, M1 에서 낙관적일 수 있음(정격 상승 ≈21 K vs B종 80 K)"
  },
  {
   "item": "진동·베어링 임계값",
   "grade": "표준 / 참고 데이터셋",
   "basis": "진동 ISO 10816-1 Class I (< 15 kW, 강성 지지) 경고 1.8 / 위험 4.5 mm/s(표준); 베어링 kurtosis·고주파 배율 = AI Hub 참고(provisional)"
  },
  {
   "item": "전류 임계값 (I₂/I₁ 0.05/0.10, 전류/정격)",
   "grade": "참고 데이터셋 (provisional)",
   "basis": "reference_dataset/provisional, mode absolute, reference_baseline 0.1005(AI Hub 기계시설물 고장 예지 센서 L-SF-04 정상), 정책 simulation=include_with_label / live=advisory_only"
  }
 ],
 "before_after_0p03_0p05": [
  {
   "case": "healthy",
   "i2i1": 0.027,
   "i1_A": 4.695,
   "r_R": 1.019,
   "i2i1_before": "SAFE",
   "i2i1_after": "SAFE",
   "overall_before": "SAFE",
   "overall_after": "SAFE",
   "cause_after": "-",
   "advisory": ""
  },
  {
   "case": "itsc_4turn",
   "i2i1": 0.0726,
   "i1_A": 4.887,
   "r_R": 1.103,
   "i2i1_before": "WARN",
   "i2i1_after": "WARN",
   "overall_before": "WARN",
   "overall_after": "WARN",
   "cause_after": "i2i1",
   "advisory": ""
  },
  {
   "case": "itsc_8turn",
   "i2i1": 0.1676,
   "i1_A": 5.327,
   "r_R": 1.297,
   "i2i1_before": "DANGER",
   "i2i1_after": "DANGER",
   "overall_before": "DANGER",
   "overall_after": "DANGER",
   "cause_after": "i2i1",
   "advisory": ""
  },
  {
   "case": "itsc_12turn",
   "i2i1": 0.2696,
   "i1_A": 5.923,
   "r_R": 1.563,
   "i2i1_before": "DANGER",
   "i2i1_after": "DANGER",
   "overall_before": "DANGER",
   "overall_after": "DANGER",
   "cause_after": "i2i1",
   "advisory": ""
  },
  {
   "case": "itsc_16turn",
   "i2i1": 0.3625,
   "i1_A": 6.633,
   "r_R": 1.881,
   "i2i1_before": "DANGER",
   "i2i1_after": "DANGER",
   "overall_before": "DANGER",
   "overall_after": "DANGER",
   "cause_after": "i2i1",
   "advisory": ""
  },
  {
   "case": "itsc_4turn_resistive",
   "i2i1": 0.0324,
   "i1_A": 4.719,
   "r_R": 1.03,
   "i2i1_before": "WARN",
   "i2i1_after": "SAFE",
   "overall_before": "WARN",
   "overall_after": "SAFE",
   "cause_after": "-",
   "advisory": ""
  },
  {
   "case": "itsc_4turn_halfload",
   "i2i1": 0.0953,
   "i1_A": 3.202,
   "r_R": 0.731,
   "i2i1_before": "WARN",
   "i2i1_after": "WARN",
   "overall_before": "WARN",
   "overall_after": "WARN",
   "cause_after": "i2i1",
   "advisory": ""
  },
  {
   "case": "overload",
   "i2i1": 0.027,
   "i1_A": 6.385,
   "r_R": 1.386,
   "i2i1_before": "SAFE",
   "i2i1_after": "SAFE",
   "overall_before": "DANGER",
   "overall_after": "DANGER",
   "cause_after": "current_ratio",
   "advisory": ""
  },
  {
   "case": "voltage_unbalance",
   "i2i1": 0.0595,
   "i1_A": 4.727,
   "r_R": 1.08,
   "i2i1_before": "WARN",
   "i2i1_after": "WARN",
   "overall_before": "WARN",
   "overall_after": "WARN",
   "cause_after": "i2i1",
   "advisory": ""
  },
  {
   "case": "single_phasing",
   "i2i1": 0.4792,
   "i1_A": 4.087,
   "r_R": 0.036,
   "i2i1_before": "DANGER",
   "i2i1_after": "DANGER",
   "overall_before": "DANGER",
   "overall_after": "DANGER",
   "cause_after": "current_ratio",
   "advisory": ""
  },
  {
   "case": "no_load",
   "i2i1": 0.027,
   "i1_A": 1.561,
   "r_R": 0.339,
   "i2i1_before": "SAFE",
   "i2i1_after": "SAFE",
   "overall_before": "SAFE",
   "overall_after": "SAFE",
   "cause_after": "-",
   "advisory": "+경부하 참고"
  }
 ],
 "aihub_healthy": [
  {
   "motor": "L-EF-04 (2.2 kW)",
   "n": "500",
   "rms_A": "3.12 / 3.20 / 3.04",
   "i2i1_median": "0.028",
   "i2i1_p95": "0.039",
   "i2i1_max": "0.042",
   "unb_median": "0.033",
   "unb_p95": "0.044"
  },
  {
   "motor": "R-EF-05 (2.2 kW)",
   "n": "65",
   "rms_A": "2.07 / 2.15 / 2.05",
   "i2i1_median": "0.026",
   "i2i1_p95": "0.039",
   "i2i1_max": "0.040",
   "unb_median": "0.031",
   "unb_p95": "0.044"
  },
  {
   "motor": "L-SF-04 (2.2 kW)",
   "n": "77",
   "rms_A": "3.08 / 3.40 / 3.11",
   "i2i1_median": "0.088",
   "i2i1_p95": "0.101",
   "i2i1_max": "0.105",
   "unb_median": "0.066",
   "unb_p95": "0.078"
  },
  {
   "motor": "L-DSF-01 (2.2 kW)",
   "n": "97",
   "rms_A": "1.90 / 1.76 / 2.08",
   "i2i1_median": "0.080",
   "i2i1_p95": "0.586",
   "i2i1_max": "0.964",
   "unb_median": "0.091",
   "unb_p95": "0.773"
  },
  {
   "motor": "L-PAHU-03S (55 kW, VVVF)",
   "n": "97",
   "rms_A": "58.8 / 58.8 / 58.1",
   "i2i1_median": "0.034",
   "i2i1_p95": "0.051",
   "i2i1_max": "0.270",
   "unb_median": "0.008",
   "unb_p95": "0.009"
  },
  {
   "motor": "R-PAHU-04S (55 kW, VVVF)",
   "n": "59",
   "rms_A": "53.2 / 52.6 / 52.7",
   "i2i1_median": "0.005",
   "i2i1_p95": "0.007",
   "i2i1_max": "0.007",
   "unb_median": "0.007",
   "unb_p95": "0.009"
  }
 ],
 "aihub_gated": [
  {
   "motor": "L-DSF-01",
   "kw": "2.2kW",
   "n_files": 97,
   "n_kept": 80,
   "n_excluded": 17,
   "excluded_by_reason": {
    "I1_dev": 17,
    "fund_over_rms": 17,
    "phase_ratio": 14
   },
   "I1_median_all": 2.252,
   "I1": {
    "n": 80,
    "median": 2.255,
    "p95": 2.312,
    "mean": 2.266,
    "std": 0.026,
    "min": 2.227,
    "max": 2.322
   },
   "i2i1": {
    "n": 80,
    "median": 0.0792,
    "p95": 0.0835,
    "mean": 0.0787,
    "std": 0.0041,
    "min": 0.0665,
    "max": 0.0879
   },
   "unbalance": {
    "n": 80,
    "median": 0.089,
    "p95": 0.1018,
    "mean": 0.0891,
    "std": 0.0073,
    "min": 0.0709,
    "max": 0.1047
   },
   "phase_ratio_median_RST": [
    0.995,
    0.916,
    1.089
   ],
   "phase_ratio_std_RST": [
    0.0068,
    0.0051,
    0.0094
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     1.005,
     0.924,
     1.071
    ],
    "2020-11-06": [
     0.999,
     0.917,
     1.084
    ],
    "2020-11-07": [
     0.717,
     1.277,
     1.011
    ],
    "2020-11-08": [
     1.002,
     0.93,
     1.054
    ],
    "2020-11-09": [
     0.997,
     0.913,
     1.088
    ],
    "2020-11-11": [
     0.992,
     0.916,
     1.09
    ],
    "2020-11-12": [
     0.983,
     0.922,
     1.094
    ],
    "2020-11-13": [
     0.994,
     0.916,
     1.09
    ],
    "2020-11-14": [
     0.983,
     0.913,
     1.104
    ],
    "2020-11-15": [
     0.986,
     0.911,
     1.104
    ],
    "2020-11-16": [
     0.993,
     0.917,
     1.091
    ],
    "2020-11-17": [
     0.993,
     0.921,
     1.081
    ],
    "2020-11-18": [
     1.003,
     0.917,
     1.081
    ],
    "2020-11-19": [
     0.994,
     0.92,
     1.086
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20201012-0105-0137_20201107_014205_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms",
      "phase_ratio"
     ],
     "I1_A": 0.001,
     "fund_over_rms": 0.034,
     "phase_ratio": [
      0.371,
      1.72,
      0.908
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201107_014206_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms",
      "phase_ratio"
     ],
     "I1_A": 0.001,
     "fund_over_rms": 0.019,
     "phase_ratio": [
      0.443,
      1.657,
      0.901
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201107_084205_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms",
      "phase_ratio"
     ],
     "I1_A": 0.0,
     "fund_over_rms": 0.017,
     "phase_ratio": [
      0.422,
      1.636,
      0.942
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201108_022106_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 0.19,
     "fund_over_rms": 0.253,
     "phase_ratio": [
      1.015,
      0.93,
      1.054
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201108_022107_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 0.001,
     "fund_over_rms": 0.007,
     "phase_ratio": [
      1.014,
      1.158,
      0.829
     ]
    }
   ]
  },
  {
   "motor": "L-EF-04",
   "kw": "2.2kW",
   "n_files": 667,
   "n_kept": 415,
   "n_excluded": 252,
   "excluded_by_reason": {
    "I1_dev": 252,
    "fund_over_rms": 2
   },
   "I1_median_all": 3.164,
   "I1": {
    "n": 415,
    "median": 3.189,
    "p95": 3.227,
    "mean": 3.186,
    "std": 0.024,
    "min": 3.121,
    "max": 3.24
   },
   "i2i1": {
    "n": 415,
    "median": 0.028,
    "p95": 0.0393,
    "mean": 0.0287,
    "std": 0.0059,
    "min": 0.016,
    "max": 0.042
   },
   "unbalance": {
    "n": 415,
    "median": 0.0341,
    "p95": 0.0452,
    "mean": 0.035,
    "std": 0.0053,
    "min": 0.0201,
    "max": 0.0462
   },
   "phase_ratio_median_RST": [
    1.01,
    1.025,
    0.966
   ],
   "phase_ratio_std_RST": [
    0.0048,
    0.0085,
    0.0052
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     1.01,
     1.025,
     0.966
    ],
    "2020-11-14": [
     0.998,
     1.029,
     0.972
    ],
    "2020-11-24": [
     0.999,
     1.029,
     0.973
    ],
    "2021-01-19": [
     0.975,
     1.033,
     0.994
    ],
    "2021-01-20": [
     0.98,
     1.036,
     0.984
    ],
    "2021-01-21": [
     0.982,
     1.03,
     0.989
    ],
    "2021-01-22": [
     0.982,
     1.031,
     0.985
    ],
    "2021-01-23": [
     0.988,
     1.026,
     0.988
    ],
    "2021-01-25": [
     0.979,
     1.027,
     0.993
    ],
    "2021-01-26": [
     0.986,
     1.03,
     0.984
    ],
    "2021-01-27": [
     0.986,
     1.019,
     0.995
    ],
    "2021-01-28": [
     0.983,
     1.029,
     0.989
    ],
    "2021-01-30": [
     0.984,
     1.023,
     0.992
    ],
    "2021-02-01": [
     0.986,
     1.029,
     0.985
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20200928-0105-0106_20201114_233005_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 2.109,
     "fund_over_rms": 0.823,
     "phase_ratio": [
      0.998,
      1.029,
      0.972
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20201124_233005_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 1.789,
     "fund_over_rms": 0.761,
     "phase_ratio": [
      0.999,
      1.029,
      0.973
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20210119_100706_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.945,
     "fund_over_rms": 0.996,
     "phase_ratio": [
      0.979,
      1.023,
      0.998
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20210119_101105_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.966,
     "fund_over_rms": 0.996,
     "phase_ratio": [
      0.972,
      1.034,
      0.994
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20210119_101106_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.962,
     "fund_over_rms": 0.995,
     "phase_ratio": [
      0.971,
      1.035,
      0.994
     ]
    }
   ]
  },
  {
   "motor": "L-SF-04",
   "kw": "2.2kW",
   "n_files": 77,
   "n_kept": 77,
   "n_excluded": 0,
   "excluded_by_reason": {},
   "I1_median_all": 3.173,
   "I1": {
    "n": 77,
    "median": 3.173,
    "p95": 3.206,
    "mean": 3.171,
    "std": 0.021,
    "min": 3.136,
    "max": 3.21
   },
   "i2i1": {
    "n": 77,
    "median": 0.0879,
    "p95": 0.1005,
    "mean": 0.0863,
    "std": 0.0093,
    "min": 0.0664,
    "max": 0.1052
   },
   "unbalance": {
    "n": 77,
    "median": 0.0655,
    "p95": 0.0783,
    "mean": 0.0641,
    "std": 0.0095,
    "min": 0.0437,
    "max": 0.0825
   },
   "phase_ratio_median_RST": [
    0.964,
    1.065,
    0.972
   ],
   "phase_ratio_std_RST": [
    0.0053,
    0.0095,
    0.0056
   ],
   "phase_ratio_by_date": {
    "2020-11-04": [
     0.957,
     1.069,
     0.974
    ],
    "2020-11-05": [
     0.964,
     1.061,
     0.975
    ],
    "2020-11-06": [
     0.961,
     1.067,
     0.972
    ],
    "2020-11-07": [
     0.972,
     1.05,
     0.979
    ]
   },
   "excluded_examples": []
  },
  {
   "motor": "R-EF-05",
   "kw": "2.2kW",
   "n_files": 65,
   "n_kept": 63,
   "n_excluded": 2,
   "excluded_by_reason": {
    "I1_dev": 1,
    "fund_over_rms": 1
   },
   "I1_median_all": 2.07,
   "I1": {
    "n": 63,
    "median": 2.069,
    "p95": 2.102,
    "mean": 2.074,
    "std": 0.015,
    "min": 2.047,
    "max": 2.117
   },
   "i2i1": {
    "n": 63,
    "median": 0.0263,
    "p95": 0.0392,
    "mean": 0.0253,
    "std": 0.0087,
    "min": 0.0021,
    "max": 0.0396
   },
   "unbalance": {
    "n": 63,
    "median": 0.0305,
    "p95": 0.0435,
    "mean": 0.03,
    "std": 0.0078,
    "min": 0.0117,
    "max": 0.0443
   },
   "phase_ratio_median_RST": [
    0.992,
    1.031,
    0.98
   ],
   "phase_ratio_std_RST": [
    0.0053,
    0.0088,
    0.0051
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     0.989,
     1.037,
     0.975
    ],
    "2020-11-04": [
     0.991,
     1.028,
     0.981
    ],
    "2020-11-05": [
     0.993,
     1.023,
     0.984
    ],
    "2020-11-06": [
     0.991,
     1.029,
     0.98
    ],
    "2020-11-09": [
     0.988,
     1.04,
     0.972
    ],
    "2020-11-10": [
     0.997,
     1.02,
     0.977
    ],
    "2020-11-11": [
     0.996,
     1.032,
     0.974
    ],
    "2020-11-12": [
     0.993,
     1.031,
     0.976
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20201012-0105-0129_20201103_232007_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.177,
     "fund_over_rms": 0.998,
     "phase_ratio": [
      0.982,
      1.034,
      0.984
     ]
    },
    {
     "file": "STFCB-20201012-0105-0129_20201110_231205_002.csv",
     "reasons": [
      "fund_over_rms"
     ],
     "I1_A": 2.079,
     "fund_over_rms": 0.704,
     "phase_ratio": [
      0.878,
      0.893,
      1.229
     ]
    }
   ]
  },
  {
   "motor": "L-PAHU-03S",
   "kw": "55kW",
   "n_files": 97,
   "n_kept": 0,
   "n_excluded": 97,
   "excluded_by_reason": {
    "fund_over_rms": 97,
    "I1_dev": 51
   },
   "I1_median_all": 2.166,
   "I1": null,
   "i2i1": null,
   "unbalance": null,
   "phase_ratio_median_RST": null,
   "phase_ratio_std_RST": null,
   "phase_ratio_by_date": {
    "2021-02-05": [
     1.004,
     1.004,
     0.992
    ],
    "2021-02-06": [
     1.004,
     1.004,
     0.992
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20200928-0105-0105_20210205_164306_002.csv",
     "reasons": [
      "fund_over_rms"
     ],
     "I1_A": 2.155,
     "fund_over_rms": 0.036,
     "phase_ratio": [
      1.004,
      1.004,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_171207_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 1.982,
     "fund_over_rms": 0.033,
     "phase_ratio": [
      1.004,
      1.005,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_174306_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 2.362,
     "fund_over_rms": 0.039,
     "phase_ratio": [
      1.003,
      1.004,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_174406_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 2.347,
     "fund_over_rms": 0.039,
     "phase_ratio": [
      1.004,
      1.004,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_231706_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 5.346,
     "fund_over_rms": 0.092,
     "phase_ratio": [
      1.004,
      1.002,
      0.994
     ]
    }
   ]
  },
  {
   "motor": "R-PAHU-04S",
   "kw": "55kW",
   "n_files": 59,
   "n_kept": 59,
   "n_excluded": 0,
   "excluded_by_reason": {},
   "I1_median_all": 52.406,
   "I1": {
    "n": 59,
    "median": 52.406,
    "p95": 53.15,
    "mean": 52.498,
    "std": 0.367,
    "min": 51.82,
    "max": 53.302
   },
   "i2i1": {
    "n": 59,
    "median": 0.0054,
    "p95": 0.0065,
    "mean": 0.0054,
    "std": 0.0006,
    "min": 0.0041,
    "max": 0.0071
   },
   "unbalance": {
    "n": 59,
    "median": 0.0073,
    "p95": 0.0092,
    "mean": 0.0074,
    "std": 0.0013,
    "min": 0.0053,
    "max": 0.0103
   },
   "phase_ratio_median_RST": [
    1.007,
    0.995,
    0.997
   ],
   "phase_ratio_std_RST": [
    0.0013,
    0.001,
    0.0012
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     1.007,
     0.995,
     0.997
    ],
    "2020-11-04": [
     1.007,
     0.995,
     0.997
    ]
   },
   "excluded_examples": []
  }
 ],
 "inputs_sha": {
  "mccm_results": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\mccm_results.json",
   "sha256": "4e2a832bd6c9c17f3338abdd0063deaf093bab3fdba55c003a1644082ed2550d"
  },
  "mccm_lut": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\mccm_lut.json",
   "sha256": "7d7b1ac5147a1e4a436cc96c0a5e4d9827579ccb6e6b41a2bfdce5e55ea9309c"
  },
  "f2": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\f2_corrections.json",
   "sha256": "5e21ad5b5d91fda90751db20df0c33ae1d4f9c38145ce6321b2c43a9ba18a759"
  },
  "f7": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\f7_iec_tolerance.json",
   "sha256": "f99af4b76654c2fc4da711d0faca690c4d22dc34ba4dda3746afcd76d844abe1"
  },
  "eddy_summary": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\eddy2d\\summary.json",
   "sha256": "0fb986f232d14d4e934fbe9cbac762d533cbf4520b9c74672f26ba1a292109f9"
  },
  "rmxprt": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\rmxprt_v2m2.json",
   "sha256": "07736423faa11165c2e64cad06a26db9e753dd5d6fc999dc86494256435cfc62"
  },
  "temp_sweep": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\rmxprt_temp_sweep.json",
   "sha256": "21fe315328ce824e0bec71668103655e990c6428e8f98aa95a007bb97c8a2a4b"
  },
  "magcurve": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\magnetizing_curve_2d.json",
   "sha256": "b0f93df33e1b66057fc2ff86cb7bb49e3b3e931a671819291d5b4a8acabeeeeb"
  },
  "inductance": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\inductance_matrix_2d.json",
   "sha256": "a36126216cd3ec6cf851d63fc33aebaaedc3b76bdbfc222b3f5e0bfb09f1b974"
  },
  "analysis_tables_xlsx": {
   "path": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\권상모터_3D모델링\\maxwell\\results\\analysis_tables.xlsx",
   "sha256": "cfda1af0f9b13b4d539ed0b3d1b106e413f01658838cbdc4f58802510c1ef7bb"
  },
  "electrical_yaml": {
   "path": "motor_dt_viz/config/electrical.yaml",
   "sha256": "69266c21fed85b6c0f99b2882d56a1ee09f86c83e43e8c462c6d733080756b73"
  },
  "lut_dt": {
   "path": "motor_dt_viz/data/electrical/M1_mccm_lut_v2.json",
   "sha256": "c6898c6e8d801f49f7c40a15e6470586011a51af20916b8509a1093b8b7ddda9"
  },
  "thresholds_yaml": {
   "path": "motor_dt_viz/config/thresholds.yaml",
   "sha256": "92a7e9fb6043903e611997155bc3e79d339f835a6fd60d6f5f886ad4c21b98d5"
  },
  "m1_yaml": {
   "path": "motor_dt_viz/config/motors/M1.yaml",
   "sha256": "2d8ca5614eaf3e17e16be9b038691a68dbac06483ffecacd03b183ad4302d56b"
  },
  "thermal_yaml": {
   "path": "motor_dt_viz/config/thermal.yaml",
   "sha256": "fe1e7d4e4c2a848f5f4534ad02e0e5f22c502902f54ab5756d17c5668fe6d2e0"
  },
  "lut_report": {
   "path": "motor_dt_viz/docs/electrical/lut_integration_report.md",
   "sha256": "29f1e11329955caf62c0af3924570d4f7ccb92b72bed77fd6a802168fdcb62cd"
  }
 }
}