# M3.yaml — 5톤 호이스트 권상 모터 (7.5 kW 4극) · 대표 사양 (명판 아님)
# source: representative — 국내 와이어로프 호이스트 표준 톤수의 권상 전동기를 동급 범용 3상 유도전동기 대표값으로 정리 (TASK_다중모터 §2).
# 정격 전류 = P/(√3·V·η·cosφ) = 15.99 A (η·cosφ 대표값) → 표 값 16.0 A. 상전류 = 선전류/√3 (Δ).
# 모터를 추가하려면 이 파일을 복사해 값만 바꾼다. 코드에는 모터 숫자가 없다.
id: M3
name: "5톤 호이스트 권상 모터 (7.5 kW 4극)"
source: representative
tags: { hoist_ton: "5톤", hoist_speed: "6.5 m/min" }
rated_power_kw: 7.5
poles: 4
sync_rpm: 1800
rated_rpm: 1745
voltage_v: 380
frequency_hz: 60
connection: delta
efficiency: 0.88                # representative
power_factor: 0.81             # representative
rated_line_current_a: 16.0
rated_phase_current_a: 9.2
frame: 132M
insulation_class: F
duty: "S3 40% ED"
bearing_de: "6208"
bearing_nde: "6208"
# BPFO/BPFI = n/2·(1 ∓ d/D·cosα) × fr. 카탈로그 미확인 → 깊은홈 볼베어링 대표 기하(볼 수 9, d 11.91 mm, D 60.0 mm, α 0°)
bearing_fault_multipliers:
  bpfo: 3.607
  bpfi: 5.393
  source: estimated
bearing_fault_multipliers_nde:
  bpfo: 3.607
  bpfi: 5.393
  source: estimated
# 베어링 보조 지표 기준선 — 고주파 대역(1 kHz~나이퀴스트, 4 kHz 샘플) 가속도 RMS 의 정상값 (g). 판정은 현재값 ÷ 이 값 (config/thresholds.yaml bearing.hf_ratio).
# 이 모터의 실측이 아니라 같은 용량대 AI Hub 공조 모터 정상 데이터에서 가져온 대표값 — 현장 정상 운전 실측으로 교체할 것.
bearing_hf_baseline:
  rms_g: 0.0027
  band_hz: [1000, 2000]
  source: aihub_normal_median
  note: "AI Hub 238 7.5 kW 정상 3대 중앙값의 중앙값 (대별 0.0014~0.0069, Validation 분만) · 2026-10-08"
geometry_scale: 0.733          # 프레임 축높이 비 132/180 (M5 180L = 1.0). 외형은 대표 형상 비례 스케일
thermal:
  scale_rule: power_ratio        # 열회로 계수는 M5 보정값을 손실비·geometry_scale 로 스케일 (docs/thermal_scaling.md)
vibration:
  standard: "ISO 20816-3 Group 2 (강성 지지, 5종 통일)"
  watch_mms: 1.4
  plan_mms: 2.8
  act_mms: 4.5
  note: "2026-10-08 결정 B-1 ②: 15 kW 미만도 20816-3 2군 강성 지지(1.4/2.8/4.5)로 통일. AI Hub 가이드라인은 같은 규격의 유연 지지 B/C 4.5 mm/s 를 정상 검수 기준으로 썼다 (docs/aihub_structure.md §11)"
