{
 "generated": "2026-10-21 17:46:05",
 "generator": "motor_dt_viz/tools/aihub/baseline_table.py",
 "source": "C:\\Users\\sunwu\\OneDrive\\바탕 화면\\프로젝트\\디지털 트윈\\2020-02-125.기계시설물고장예지_sample\\current",
 "gate": {
  "I1_dev_max": 0.05,
  "fund_over_rms_min": 0.95,
  "phase_ratio_range": [
   0.8,
   1.25
  ]
 },
 "rows": [
  {
   "motor": "L-DSF-01",
   "kw": "2.2kW",
   "n_files": 97,
   "n_kept": 80,
   "n_excluded": 17,
   "excluded_by_reason": {
    "I1_dev": 17,
    "fund_over_rms": 17,
    "phase_ratio": 14
   },
   "I1_median_all": 2.252,
   "I1": {
    "n": 80,
    "median": 2.255,
    "p95": 2.312,
    "mean": 2.266,
    "std": 0.026,
    "min": 2.227,
    "max": 2.322
   },
   "i2i1": {
    "n": 80,
    "median": 0.0792,
    "p95": 0.0835,
    "mean": 0.0787,
    "std": 0.0041,
    "min": 0.0665,
    "max": 0.0879
   },
   "unbalance": {
    "n": 80,
    "median": 0.089,
    "p95": 0.1018,
    "mean": 0.0891,
    "std": 0.0073,
    "min": 0.0709,
    "max": 0.1047
   },
   "phase_ratio_median_RST": [
    0.995,
    0.916,
    1.089
   ],
   "phase_ratio_std_RST": [
    0.0068,
    0.0051,
    0.0094
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     1.005,
     0.924,
     1.071
    ],
    "2020-11-06": [
     0.999,
     0.917,
     1.084
    ],
    "2020-11-07": [
     0.717,
     1.277,
     1.011
    ],
    "2020-11-08": [
     1.002,
     0.93,
     1.054
    ],
    "2020-11-09": [
     0.997,
     0.913,
     1.088
    ],
    "2020-11-11": [
     0.992,
     0.916,
     1.09
    ],
    "2020-11-12": [
     0.983,
     0.922,
     1.094
    ],
    "2020-11-13": [
     0.994,
     0.916,
     1.09
    ],
    "2020-11-14": [
     0.983,
     0.913,
     1.104
    ],
    "2020-11-15": [
     0.986,
     0.911,
     1.104
    ],
    "2020-11-16": [
     0.993,
     0.917,
     1.091
    ],
    "2020-11-17": [
     0.993,
     0.921,
     1.081
    ],
    "2020-11-18": [
     1.003,
     0.917,
     1.081
    ],
    "2020-11-19": [
     0.994,
     0.92,
     1.086
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20201012-0105-0137_20201107_014205_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms",
      "phase_ratio"
     ],
     "I1_A": 0.001,
     "fund_over_rms": 0.034,
     "phase_ratio": [
      0.371,
      1.72,
      0.908
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201107_014206_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms",
      "phase_ratio"
     ],
     "I1_A": 0.001,
     "fund_over_rms": 0.019,
     "phase_ratio": [
      0.443,
      1.657,
      0.901
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201107_084205_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms",
      "phase_ratio"
     ],
     "I1_A": 0.0,
     "fund_over_rms": 0.017,
     "phase_ratio": [
      0.422,
      1.636,
      0.942
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201108_022106_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 0.19,
     "fund_over_rms": 0.253,
     "phase_ratio": [
      1.015,
      0.93,
      1.054
     ]
    },
    {
     "file": "STFCB-20201012-0105-0137_20201108_022107_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 0.001,
     "fund_over_rms": 0.007,
     "phase_ratio": [
      1.014,
      1.158,
      0.829
     ]
    }
   ]
  },
  {
   "motor": "L-EF-04",
   "kw": "2.2kW",
   "n_files": 667,
   "n_kept": 415,
   "n_excluded": 252,
   "excluded_by_reason": {
    "I1_dev": 252,
    "fund_over_rms": 2
   },
   "I1_median_all": 3.164,
   "I1": {
    "n": 415,
    "median": 3.189,
    "p95": 3.227,
    "mean": 3.186,
    "std": 0.024,
    "min": 3.121,
    "max": 3.24
   },
   "i2i1": {
    "n": 415,
    "median": 0.028,
    "p95": 0.0393,
    "mean": 0.0287,
    "std": 0.0059,
    "min": 0.016,
    "max": 0.042
   },
   "unbalance": {
    "n": 415,
    "median": 0.0341,
    "p95": 0.0452,
    "mean": 0.035,
    "std": 0.0053,
    "min": 0.0201,
    "max": 0.0462
   },
   "phase_ratio_median_RST": [
    1.01,
    1.025,
    0.966
   ],
   "phase_ratio_std_RST": [
    0.0048,
    0.0085,
    0.0052
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     1.01,
     1.025,
     0.966
    ],
    "2020-11-14": [
     0.998,
     1.029,
     0.972
    ],
    "2020-11-24": [
     0.999,
     1.029,
     0.973
    ],
    "2021-01-19": [
     0.975,
     1.033,
     0.994
    ],
    "2021-01-20": [
     0.98,
     1.036,
     0.984
    ],
    "2021-01-21": [
     0.982,
     1.03,
     0.989
    ],
    "2021-01-22": [
     0.982,
     1.031,
     0.985
    ],
    "2021-01-23": [
     0.988,
     1.026,
     0.988
    ],
    "2021-01-25": [
     0.979,
     1.027,
     0.993
    ],
    "2021-01-26": [
     0.986,
     1.03,
     0.984
    ],
    "2021-01-27": [
     0.986,
     1.019,
     0.995
    ],
    "2021-01-28": [
     0.983,
     1.029,
     0.989
    ],
    "2021-01-30": [
     0.984,
     1.023,
     0.992
    ],
    "2021-02-01": [
     0.986,
     1.029,
     0.985
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20200928-0105-0106_20201114_233005_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 2.109,
     "fund_over_rms": 0.823,
     "phase_ratio": [
      0.998,
      1.029,
      0.972
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20201124_233005_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 1.789,
     "fund_over_rms": 0.761,
     "phase_ratio": [
      0.999,
      1.029,
      0.973
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20210119_100706_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.945,
     "fund_over_rms": 0.996,
     "phase_ratio": [
      0.979,
      1.023,
      0.998
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20210119_101105_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.966,
     "fund_over_rms": 0.996,
     "phase_ratio": [
      0.972,
      1.034,
      0.994
     ]
    },
    {
     "file": "STFCB-20200928-0105-0106_20210119_101106_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.962,
     "fund_over_rms": 0.995,
     "phase_ratio": [
      0.971,
      1.035,
      0.994
     ]
    }
   ]
  },
  {
   "motor": "L-SF-04",
   "kw": "2.2kW",
   "n_files": 77,
   "n_kept": 77,
   "n_excluded": 0,
   "excluded_by_reason": {},
   "I1_median_all": 3.173,
   "I1": {
    "n": 77,
    "median": 3.173,
    "p95": 3.206,
    "mean": 3.171,
    "std": 0.021,
    "min": 3.136,
    "max": 3.21
   },
   "i2i1": {
    "n": 77,
    "median": 0.0879,
    "p95": 0.1005,
    "mean": 0.0863,
    "std": 0.0093,
    "min": 0.0664,
    "max": 0.1052
   },
   "unbalance": {
    "n": 77,
    "median": 0.0655,
    "p95": 0.0783,
    "mean": 0.0641,
    "std": 0.0095,
    "min": 0.0437,
    "max": 0.0825
   },
   "phase_ratio_median_RST": [
    0.964,
    1.065,
    0.972
   ],
   "phase_ratio_std_RST": [
    0.0053,
    0.0095,
    0.0056
   ],
   "phase_ratio_by_date": {
    "2020-11-04": [
     0.957,
     1.069,
     0.974
    ],
    "2020-11-05": [
     0.964,
     1.061,
     0.975
    ],
    "2020-11-06": [
     0.961,
     1.067,
     0.972
    ],
    "2020-11-07": [
     0.972,
     1.05,
     0.979
    ]
   },
   "excluded_examples": []
  },
  {
   "motor": "R-EF-05",
   "kw": "2.2kW",
   "n_files": 65,
   "n_kept": 63,
   "n_excluded": 2,
   "excluded_by_reason": {
    "I1_dev": 1,
    "fund_over_rms": 1
   },
   "I1_median_all": 2.07,
   "I1": {
    "n": 63,
    "median": 2.069,
    "p95": 2.102,
    "mean": 2.074,
    "std": 0.015,
    "min": 2.047,
    "max": 2.117
   },
   "i2i1": {
    "n": 63,
    "median": 0.0263,
    "p95": 0.0392,
    "mean": 0.0253,
    "std": 0.0087,
    "min": 0.0021,
    "max": 0.0396
   },
   "unbalance": {
    "n": 63,
    "median": 0.0305,
    "p95": 0.0435,
    "mean": 0.03,
    "std": 0.0078,
    "min": 0.0117,
    "max": 0.0443
   },
   "phase_ratio_median_RST": [
    0.992,
    1.031,
    0.98
   ],
   "phase_ratio_std_RST": [
    0.0053,
    0.0088,
    0.0051
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     0.989,
     1.037,
     0.975
    ],
    "2020-11-04": [
     0.991,
     1.028,
     0.981
    ],
    "2020-11-05": [
     0.993,
     1.023,
     0.984
    ],
    "2020-11-06": [
     0.991,
     1.029,
     0.98
    ],
    "2020-11-09": [
     0.988,
     1.04,
     0.972
    ],
    "2020-11-10": [
     0.997,
     1.02,
     0.977
    ],
    "2020-11-11": [
     0.996,
     1.032,
     0.974
    ],
    "2020-11-12": [
     0.993,
     1.031,
     0.976
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20201012-0105-0129_20201103_232007_002.csv",
     "reasons": [
      "I1_dev"
     ],
     "I1_A": 2.177,
     "fund_over_rms": 0.998,
     "phase_ratio": [
      0.982,
      1.034,
      0.984
     ]
    },
    {
     "file": "STFCB-20201012-0105-0129_20201110_231205_002.csv",
     "reasons": [
      "fund_over_rms"
     ],
     "I1_A": 2.079,
     "fund_over_rms": 0.704,
     "phase_ratio": [
      0.878,
      0.893,
      1.229
     ]
    }
   ]
  },
  {
   "motor": "L-PAHU-03S",
   "kw": "55kW",
   "n_files": 97,
   "n_kept": 0,
   "n_excluded": 97,
   "excluded_by_reason": {
    "fund_over_rms": 97,
    "I1_dev": 51
   },
   "I1_median_all": 2.166,
   "I1": null,
   "i2i1": null,
   "unbalance": null,
   "phase_ratio_median_RST": null,
   "phase_ratio_std_RST": null,
   "phase_ratio_by_date": {
    "2021-02-05": [
     1.004,
     1.004,
     0.992
    ],
    "2021-02-06": [
     1.004,
     1.004,
     0.992
    ]
   },
   "excluded_examples": [
    {
     "file": "STFCB-20200928-0105-0105_20210205_164306_002.csv",
     "reasons": [
      "fund_over_rms"
     ],
     "I1_A": 2.155,
     "fund_over_rms": 0.036,
     "phase_ratio": [
      1.004,
      1.004,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_171207_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 1.982,
     "fund_over_rms": 0.033,
     "phase_ratio": [
      1.004,
      1.005,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_174306_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 2.362,
     "fund_over_rms": 0.039,
     "phase_ratio": [
      1.003,
      1.004,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_174406_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 2.347,
     "fund_over_rms": 0.039,
     "phase_ratio": [
      1.004,
      1.004,
      0.992
     ]
    },
    {
     "file": "STFCB-20200928-0105-0105_20210205_231706_002.csv",
     "reasons": [
      "I1_dev",
      "fund_over_rms"
     ],
     "I1_A": 5.346,
     "fund_over_rms": 0.092,
     "phase_ratio": [
      1.004,
      1.002,
      0.994
     ]
    }
   ]
  },
  {
   "motor": "R-PAHU-04S",
   "kw": "55kW",
   "n_files": 59,
   "n_kept": 59,
   "n_excluded": 0,
   "excluded_by_reason": {},
   "I1_median_all": 52.406,
   "I1": {
    "n": 59,
    "median": 52.406,
    "p95": 53.15,
    "mean": 52.498,
    "std": 0.367,
    "min": 51.82,
    "max": 53.302
   },
   "i2i1": {
    "n": 59,
    "median": 0.0054,
    "p95": 0.0065,
    "mean": 0.0054,
    "std": 0.0006,
    "min": 0.0041,
    "max": 0.0071
   },
   "unbalance": {
    "n": 59,
    "median": 0.0073,
    "p95": 0.0092,
    "mean": 0.0074,
    "std": 0.0013,
    "min": 0.0053,
    "max": 0.0103
   },
   "phase_ratio_median_RST": [
    1.007,
    0.995,
    0.997
   ],
   "phase_ratio_std_RST": [
    0.0013,
    0.001,
    0.0012
   ],
   "phase_ratio_by_date": {
    "2020-11-03": [
     1.007,
     0.995,
     0.997
    ],
    "2020-11-04": [
     1.007,
     0.995,
     0.997
    ]
   },
   "excluded_examples": []
  }
 ],
 "note": "샘플 zip 범위(전체 Training zip 미다운로드). 게이트는 baseline_capture.py 창별 정상성과 같은 규칙. 상별 RMS 비가 날짜별로 일정하면 '센서 게인 차이' 가설, 변동하면 '공급 불평형' 가설 — 가설로만, 보정 없음."
}